<!doctype html>
<html lang="en-GB"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Fire Alarm Log Book: What to Record and How to Test (UK)</title>
<meta name="description" content="What a fire alarm log book should contain, how to carry out the weekly call point test under BS 5839-1, and how long to keep records. Free template included.">
<link rel="canonical" href="https://complianceform.co.uk/guides/fire-alarm-log-book/">
<meta property="og:title" content="Fire Alarm Log Book: What to Record and How to Test (UK)"><meta property="og:description" content="What a fire alarm log book should contain, how to carry out the weekly call point test under BS 5839-1, and how long to keep records. Free template included.">
<meta property="og:type" content="website"><meta property="og:url" content="https://complianceform.co.uk/guides/fire-alarm-log-book/">
<link rel="icon" href="../../favicon.svg" type="image/svg+xml">
<style>
:root{--navy:#1E3448;--ink:#1c2733;--muted:#56626e;--line:#e1e6eb;--red:#B3261E;--bg:#f6f7f9;--ok:#1E6B34;--okbg:#D8EFDD;--amb:#8A5300;--ambbg:#FCE8C3;--bad:#B3261E;--badbg:#F8D3CF}
*{box-sizing:border-box}html{-webkit-text-size-adjust:100%}
body{margin:0;font-family:Inter,ui-sans-serif,system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;color:var(--ink);line-height:1.6;font-size:17px;background:#fff}
a{color:var(--navy)}img{max-width:100%}
.wrap{max-width:1080px;margin:0 auto;padding:0 22px}
.narrow{max-width:740px;margin:0 auto;padding:0 22px}
header.site{border-bottom:1px solid var(--line);background:#fff;position:sticky;top:0;z-index:5}
header.site .wrap{display:flex;align-items:center;justify-content:space-between;height:64px}
.logo{display:flex;align-items:center;gap:9px;font-weight:700;color:var(--navy);text-decoration:none;font-size:18px;letter-spacing:-.2px}
nav a{margin-left:22px;white-space:nowrap;text-decoration:none;color:var(--ink);font-size:15px}
nav a:hover{color:var(--red)}
.btn{display:inline-block;padding:13px 22px;border-radius:8px;font-weight:600;text-decoration:none;font-size:16px;border:2px solid var(--navy)}
.btn.primary{background:var(--navy);color:#fff}.btn.primary:hover{background:#13232f}
.btn.ghost{background:#fff;color:var(--navy)}.btn.ghost:hover{background:var(--bg)}
.hero{padding:64px 0 48px;background:linear-gradient(180deg,#fff, var(--bg))}
.hero .wrap{display:grid;grid-template-columns:1.05fr 1fr;gap:44px;align-items:center}
.kicker{color:var(--red);font-weight:700;font-size:13px;letter-spacing:.08em;text-transform:uppercase}
h1{font-size:44px;line-height:1.1;letter-spacing:-1px;color:var(--navy);margin:10px 0 16px}
h2{font-size:30px;line-height:1.2;letter-spacing:-.5px;color:var(--navy);margin:0 0 14px}
h3{font-size:19px;color:var(--navy);margin:0 0 6px}
.lede{font-size:19px;color:var(--muted);margin:0 0 26px}
.ctas{display:flex;gap:12px;flex-wrap:wrap}
.fine{font-size:14px;color:var(--muted);margin-top:14px}
section{padding:60px 0}
section.alt{background:var(--bg)}
.grid3{display:grid;grid-template-columns:repeat(3,1fr);gap:20px}
.card{background:#fff;border:1px solid var(--line);border-radius:12px;padding:22px}
.card p{margin:0;color:var(--muted);font-size:15.5px}
.mock{background:#fff;border:1px solid var(--line);border-radius:12px;box-shadow:0 18px 40px rgba(30,52,72,.12);overflow:hidden;font-size:12.5px}
.mock .bar{background:var(--navy);color:#fff;padding:9px 14px;font-weight:600;display:flex;justify-content:space-between}
.mock .bar span{opacity:.75;font-weight:400}
.mock table{width:100%;border-collapse:collapse}
.mock th{text-align:left;background:#eef1f4;padding:7px 10px;font-weight:600;color:var(--navy)}
.mock td{padding:7px 10px;border-top:1px solid var(--line)}
.pill{display:inline-block;padding:2px 9px;border-radius:20px;font-weight:700;font-size:11.5px}
.ok{background:var(--okbg);color:var(--ok)}.due{background:var(--ambbg);color:var(--amb)}.over{background:var(--badbg);color:var(--bad)}.ns{background:#eef1f4;color:#56626e}
.split{display:grid;grid-template-columns:1fr 1fr;gap:40px;align-items:start}
ul.ticks{list-style:none;padding:0;margin:0}
ul.ticks li{padding-left:28px;position:relative;margin-bottom:10px}
ul.ticks li:before{content:"";position:absolute;left:0;top:7px;width:14px;height:8px;border-left:3px solid var(--ok);border-bottom:3px solid var(--ok);transform:rotate(-45deg)}
.price{font-size:40px;font-weight:800;color:var(--navy);letter-spacing:-1px}
.price small{font-size:15px;color:var(--muted);font-weight:500;letter-spacing:0}
.buybox{background:#fff;border:2px solid var(--navy);border-radius:14px;padding:26px}
details{border-bottom:1px solid var(--line);padding:14px 0}
summary{cursor:pointer;font-weight:600;color:var(--navy)}
details p{margin:10px 0 0;color:var(--muted)}
article h2{font-size:26px;margin-top:38px}
article h3{margin-top:24px}
article p,article li{color:#2c3946}
article table{width:100%;border-collapse:collapse;margin:16px 0;font-size:15px}
article th{background:#eef1f4;text-align:left;padding:8px 10px}
article td{border-bottom:1px solid var(--line);padding:8px 10px;vertical-align:top}
.crumbs{font-size:14px;color:var(--muted);margin:26px 0 0}
.crumbs a{color:var(--muted)}
.cta-band{background:var(--navy);color:#fff;border-radius:14px;padding:28px;margin:40px 0}
.cta-band h3{color:#fff;font-size:22px}
.cta-band p{color:#d5dde5}
.cta-band .btn.primary{background:#fff;color:var(--navy);border-color:#fff}
.note{font-size:14px;color:var(--muted);background:var(--bg);border-left:4px solid var(--navy);padding:12px 14px;border-radius:4px}
footer.site{border-top:1px solid var(--line);padding:36px 0;font-size:14px;color:var(--muted);margin-top:20px}
footer.site .wrap{display:flex;justify-content:space-between;gap:30px;flex-wrap:wrap}
footer.site a{color:var(--muted);margin-right:16px}
@media(max-width:860px){.hero .wrap,.split{grid-template-columns:1fr}.grid3{grid-template-columns:1fr}h1{font-size:34px}nav a.hide-m{display:none}nav a{margin-left:14px;font-size:14px}.logo{font-size:16px}}
</style><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Fire alarm log book: what to record and how to test", "dateModified": "2026-11-09", "publisher": {"@type": "Organization", "name": "ComplianceForm"}, "mainEntityOfPage": "https://complianceform.co.uk/guides/fire-alarm-log-book/"}</script>
</head><body>
<header class="site"><div class="wrap">
<a class="logo" href="../../"><svg width="28" height="28" viewBox="0 0 32 32" aria-hidden="true"><rect x="2" y="2" width="28" height="28" rx="6" fill="#1E3448"/><path d="M9 16.5l4.5 4.5L23 11.5" stroke="#fff" stroke-width="3.2" fill="none" stroke-linecap="round" stroke-linejoin="round"/><rect x="20" y="20" width="9" height="9" rx="2" fill="#B3261E"/></svg>ComplianceForm</a>
<nav><a href="../../fire-safety-log-book/">Log book</a><a href="../../free-fire-safety-log-book/">Free PDF</a><a class="hide-m" href="../../guides/">Guides</a></nav>
</div></header>
<main><div class="narrow"><p class="crumbs"><a href="../../">Home</a> / <a href="../../guides/">Guides</a> / Fire alarm log book</p>
<article><h1 style="margin-top:14px">Fire alarm log book: what to record and how to test</h1><p class="fine">Updated 9 November 2026</p>
<p>A fire alarm log book is the written history of your fire alarm system. Every weekly test, every service visit, every fault and every false alarm goes in it, with the date and the name of whoever dealt with it. If the alarm ever fails to do its job, or a fire officer asks how the system is looked after, the log book is how you show what has been happening.</p>

<p>This guide covers what a fire alarm log book should contain, how the weekly test works in practice and how long it's sensible to keep the records.</p>

<h2>Do you have to keep one?</h2>
<p>In England and Wales, the Regulatory Reform (Fire Safety) Order 2005 puts the responsible person under a duty to keep fire safety systems maintained in efficient working order. The Order doesn't name a log book as such, but it is very difficult to show a system has been maintained without a written record, and fire and rescue services routinely ask to see one during audits.</p>
<p>The British Standard for fire detection and alarm systems in non-domestic premises, BS 5839-1, expects a log book to be kept and sets out the routine testing and servicing that should be recorded in it. Insurers often ask for the same evidence after a claim.</p>
<p>So while the law talks about outcomes rather than paperwork, in practice a log book is expected.</p>

<h2>What goes in a fire alarm log book</h2>
<p>A useful log book has a short front section about the system and then a running record of events. The front section should cover:</p>
<ul>
<li>the name of the responsible person and whoever looks after the alarm day to day</li>
<li>the company that services the system, with contact details</li>
<li>where the control panel is and what type of system it is</li>
<li>a zone plan or list of call points, so testers know which one to use next</li>
</ul>
<p>The running record should then capture:</p>
<table>
<tr><th>Event</th><th>What to write down</th></tr>
<tr><td>Weekly test</td><td>Date, time, which call point was used, whether the alarm was heard everywhere, whether the panel reset normally, who tested it</td></tr>
<tr><td>Service visit</td><td>Date, company, engineer, work done, any defects found, certificate or report reference</td></tr>
<tr><td>Fault</td><td>When it was noticed, what the panel showed, who was told, when it was fixed</td></tr>
<tr><td>False alarm</td><td>Date, time, device that triggered, likely cause, action taken to stop it happening again</td></tr>
<tr><td>Alterations</td><td>Any devices added, moved or removed, and who did the work</td></tr>
</table>

<h2>How the weekly test works</h2>
<p>BS 5839-1 recommends a test every week, using a different manual call point each time so that, over a cycle, every call point gets used. Most call points have a test key that triggers the alarm without breaking the glass element.</p>
<p>Pick a regular time so people learn that a short alarm at, say, ten o'clock on a Monday is the test and not a real fire. Before you start, tell anyone who needs to know, including the alarm receiving centre if the system is monitored. Then:</p>
<ol>
<li>Activate the next call point in your rotation with the test key.</li>
<li>Check the sounders operate and can be heard throughout the building. A quick word with someone at the far end helps.</li>
<li>Reset the call point and the panel, and confirm the panel shows normal.</li>
<li>Write it down straight away: date, time, call point, result and your name.</li>
</ol>
<p>If anything doesn't work, the alarm doesn't sound in part of the building, or the panel won't reset, record it as a fault and contact your service company. Don't just note it and move on.</p>

<h2>Servicing</h2>
<p>The weekly test only proves the basics. A competent person should also service the system periodically, and BS 5839-1 recommends that service visits are no more than six months apart. The engineer should leave a certificate or report. Note the visit in the log book and keep the paperwork with it.</p>

<h2>False alarms deserve attention</h2>
<p>It is tempting to treat a false alarm as a nuisance and forget it, but they belong in the log too. A pattern of false alarms from the same detector or zone is often the first sign of a problem, and too many of them teach people to ignore the sound. Recording the device and the probable cause each time lets you, and your service company, spot the pattern.</p>

<h2>How long to keep the records</h2>
<p>There is no single fixed retention period written into fire safety law for alarm records. A sensible approach is to keep the log book and service reports for the life of the system and at least until well after your next fire risk assessment review. That way you can always show a continuous history. Storing a scanned or spreadsheet copy as well as the paper original protects you if the book goes missing.</p>

<h2>Paper or spreadsheet?</h2>
<p>A paper log book kept beside the panel has the advantage of being where the tester is. The weakness is that it can't tell you when something has been missed. A spreadsheet can. If you record tests in a spreadsheet that works out the next due date, a missed week shows up immediately rather than at the next audit.</p>
<p>Many sites use both: a paper sheet by the panel for the person testing, typed into the spreadsheet afterwards by whoever manages the building.</p>

<div class="cta-band"><h3>Keep these records without the admin</h3><p>The ComplianceForm Fire Safety Log Book records every check in Excel, works out when each one is next due and flags anything overdue.</p><a class="btn primary" href="../../fire-safety-log-book/">See the log book</a> &nbsp; <a href="../../free-fire-safety-log-book/" style="color:#fff">or get the free printable</a></div>

<p class="note">This guide is general information about common practice in the UK. It is not a substitute for your fire risk assessment or advice from a competent person, and rules differ between the four UK nations.</p>
</article></div></main>
<footer class="site"><div class="wrap">
<div><a class="logo" href="../../" style="font-size:16px"><svg width="28" height="28" viewBox="0 0 32 32" aria-hidden="true"><rect x="2" y="2" width="28" height="28" rx="6" fill="#1E3448"/><path d="M9 16.5l4.5 4.5L23 11.5" stroke="#fff" stroke-width="3.2" fill="none" stroke-linecap="round" stroke-linejoin="round"/><rect x="20" y="20" width="9" height="9" rx="2" fill="#B3261E"/></svg>ComplianceForm</a><p style="max-width:380px">Practical record-keeping templates for UK landlords, managing agents and small businesses.</p></div>
<div><p><a href="../../fire-safety-log-book/">Fire Safety Log Book</a><a href="../../free-fire-safety-log-book/">Free printable</a><a href="../../guides/">Guides</a></p>
<p><a href="../../about/">About</a><a href="../../terms/">Terms and refunds</a><a href="../../privacy/">Privacy</a></p>
<p>ComplianceForm. Contact: <a href="mailto:hello@complianceform.co.uk">hello@complianceform.co.uk</a></p></div>
</div></footer>
</body></html>